# Інструктаж для моделей, що працюють над цим проєктом

Це не опис коду — код описує себе сам, а рішення й заміри лежать у
[`docs/measurement_core.md`](docs/measurement_core.md). Тут інше: **правила,
які не можна порушувати**, **гіпотези, які вже спростовані**, і **помилки,
яких не треба повторювати**. Прочитати перед тим, як щось міняти.

## Карта документів

| Файл | Що в ньому |
|---|---|
| [`docs/TZ.md`](docs/TZ.md) | технічне завдання, 78 розділів. Посилання «§NN» у коді ведуть сюди |
| [`docs/measurement_core.md`](docs/measurement_core.md) | рішення з обґрунтуванням і заміри на живій платі |
| [`README.md`](README.md) | залізо дисплея: три поправки за бібліотекою Adafruit, порядок увімкнення, симптом → причина |
| [`CLAUDE.md`](CLAUDE.md) | коротка пам'ятка: куди дивитись і перелік сталих рішень одним рядком кожне |
| цей файл | правила, спростовані гіпотези, хроніка помилок |

Проєкт: тестер акумуляторів на ESP32 + ADS1115. Чотири прошивки в одному
дереві, розведені через `build_src_filter`:

- `esp32doit-devkit-v1` — дисплей і картка, без вимірювання;
- `diag` — діагностика дисплея;
- `measure` — вимірювальне ядро з Serial-консоллю, **без периферії**;
- `tester` — те саме ядро плюс TFT, SD, Wi-Fi, веб.

`measure` існує не як чернетка, а як **контрольна точка**: модулі
`measurement/` в обох середовищах ідентичні, тож будь-яка різниця в
показаннях чи в `cycle_max_us` між ними — це внесок периферії.

## Правила, які не можна порушувати

Кожне з них має ціну, заплачену в цьому проєкті. Порушення не дасть помилки
компіляції — воно дасть неправильні числа.

**Вимірювальне ядро не блокується ніколи.** Ні Wi-Fi, ні HTTP, ні SD, ні
файлова система, ні дисплей (§71). Запис у NVS блокує на кілька мілісекунд —
тому стан тесту зберігає `loopTask`, а не ядро, і ядро віддає йому готові
числа через `latest()` / `stats()`.

**Δt береться з реального таймера**, `esp_timer_get_time()`. Припущення
«dt = 1 c» дало б систематичну похибку ємності, а не випадкову (§18).

**Ah і Wh накопичуються в `double`.** На `float` сума 115 200 приростів за
годину при 32 SPS дає **систематичний зсув +0.11%** — це знайшов тест
`test_constant_current_one_hour`, а не рев'ю.

**Після зміни PGA стара конверсія недійсна** (§16). Її не можна ні
використати, ні «підправити» — тільки нова конверсія. Через це цикл зі зміною
діапазону триває 28.7 мс замість 18.5.

**Знак струму: додатний = розряд.** Полярність монтажу живе **у знаку
`i_gain`**, а не окремим полем — так вона зберігається разом із рештою
калібрування, і двоточкове калібрування §54 виставляє її тим самим
механізмом.

**У показаннях знака немає.** Напрямок каже слово `CHARGE`/`DISCHARGE`, а
мінус перед числом читається як несправність. Знак зберігається там, де він
єдиний носій напрямку: `/api/status`, CSV, бінарний лог, діагностична
консоль.

**Cutoff нічого не зупиняє.** Він лише позначає ємність у результаті, бо
розряд рве плата захисту на своєму порозі (§31 переосмислено). Поріг аварії —
не cutoff, а абсолютний мінімум хімії.

**Аварія залипає, старт її знімає.** Замаскувати справжню проблему це не
може: якщо умова досі виконується, safety підніме аварію знову за свою
витримку. А стара, вже визнана, не тягнеться через тести.

**Завершення тесту вимагає ПАРИ умов** — струм зник **і** напруга каже, що
саме сталося. Судити треба по напрузі **в момент зникнення струму**, а не
після відновлення: навантаження з власним відсіченням гасне саме, і напруга
потім піднімається в середину діапазону.

**Старт = новий тест**, лічильники обнуляються. Виняток один: після `resume`
наступний старт продовжує відновлений тест (§51).

**Будь-яка зміна структури, що живе в NVS, вимагає підняти її версію.**
Інакше запис не підходить за розміром, налаштування тихо скидаються на
дефолти, і користувач дізнається про це випадково.

**UI нічого не рахує** (§52). Ah/Wh, відсоток заряду, внутрішній опір — усе
рахує ядро або system-шар, а дисплей і веб лише показують.

**HTTP-обробник не керує залізом** (§39). Він кладе команду в чергу, а
застосовує її `loopTask` — задача пріоритету 1. Зависла мережа не може ні
запустити тест, ні зупинити його.

**TFT і microSD ділять шину SPI.** Доступ під мьютексом, дисплей
ініціалізується **до** першого звернення до картки — у зворотному порядку
панель не піднімається. Повний кадр коштує ~20 мс шини, тому `fillScreen()`
викликається лише при зміні сторінки.

**Слоти калібрувальних точок звільняються одразу після розв'язку.** Інакше
стара точка чекає й мовчки псує наступний — так було отримано `gain 0` з
пари, де обидва еталони виявились нулями.

## Спростовані гіпотези

Не витрачайте на них час удруге — усі перевірені на залізі.

**Власний струм плати НЕ тече через шунт.** Перевірка: важке завантаження
CSV (картка плюс Wi-Fi на повну) проти спокою. Різниця −5 мА при споживанні
плати в сотні міліампер. Шунт ізольований правильно.

**PGA НЕ вносить різниці між діапазонами.** Побоювання було, що вхідний опір
ADS1115 залежить від PGA і дільник дає різний коефіцієнт. Чергування з
опорним діапазоном: різниці −0.02%, +1.0%, −0.36% — усі менші за розкид
усередині серії. Одного набору констант вистачає на всі діапазони.

**Перший, нечергований прохід того ж заміру давав монотонні −0.44 / −1.11 /
−1.28% і виглядав переконливою систематикою.** Це був дрейф джерела за десять
секунд. **Методичний висновок: при перевірці auto-GAIN діапазони треба
чергувати з опорним.**

**Лінійна регресія V по I для внутрішнього опору не працює.** За 75 секунд
кореляція лише −0.25: напруга падає ще й від самого розряду, і цей тренд
забиває сигнал. Працює диференціювання сусідніх відліків — медіана 0.356 Ом
проти 0.350, знятих незалежно на стрибку зі спокою.

**Від'ємне показання на AIN2 після обриву НЕ небезпечне.** Вхід за дільником
із вихідним опором 13 кΩ дає через захисний діод 25 мкА — для ESD-діода ніщо.
Небезпечні лише sense-лінії шунта, де опір майже нульовий.

## Хроніка помилок

Записано, бо кожна коштувала часу, і всі — типові для моделі.

**Стверджував із пам'яті про код, а не з виводу пристрою.** Сказав «знак
струму правильний», прочитавши умову в файлі так, як пам'ятав, що її писав.
Пристрій друкував `CHARGE` при розряді. **Правило: читати з приладу, а не з
джерела.**

**Порівнював показання, зняті в різні моменти.** Свіже значення приладу проти
еталона двохвилинної давності дало «похибку» −9.5%, якої не було: струм за
цей час просів. **Правило: при дрейфі порівнювати лише одночасні пари.**

**Спрощував арифметику до збігу.** Вивів «0.6 В — це один діод» із пари чисел,
і на наступному замірі 4.18 В воно розсипалось. Механізм був названий
правильно, арифметика — ні.

**Перезаписав калібрувальну комірку зіпсованою парою**, і наступна точка
довершила розв'язок: `gain 0`, струм читався б як нуль завжди. Врятувало те,
що NVS ще зберігав попереднє.

**Забрав корисне, лагодячи інше.** Додав `Content-Disposition` до CSV — файл
перестав відкриватись у вкладці, чим користувач користувався. Повернув із
окремими посиланнями на завантаження.

**Робив заміну по словнику в тексті інтерфейсу.** Коротке «струм» підмінилось
раніше за довгу фразу: вийшло «Калібрування currentу». Довелось переписувати
сторінки цілком.

**Змінив структуру в NVS без підняття версії** — профіль батареї тихо
скинувся, ємність 500 мАг зникла.

**Прошивав під час запису тесту.** Обірвав `TEST_0004` на 11.5 хвилині.
Дані на картці вціліли лише тому, що логер скидає буфер що тридцять секунд.

**Підняв хибну тривогу** про пошкодження АЦП від'ємною напругою, не
порахувавши струм через дільник.

## Збірка вміє ламатися сама собою

Це сталося між двома сесіями: код не мінявся, а `pio run` почав падати на
трьох середовищах із чотирьох. Дві незалежні причини, обидві закриті.

**`platform = espressif32` без версії.** PlatformIO взяв форк із ядром Arduino
3.x, у якому вбудована `SD` не збирається — `fatal error: ff.h`. Усі заміри й
калібрування робились на ядрі 2.0.x. Версія тепер закріплена:
`espressif32@6.13.0`. **Не знімати закріплення без потреби**, а знімаючи —
перевіряти не лише компіляцію, а й що `cycle_max_us` не зрушив.

**Adafruit ST7735/ST7789 тягне за собою чужу `SD`.** У її `library.properties`
стоїть `depends=Adafruit GFX Library, Adafruit seesaw Library, SD`, і
PlatformIO ставить реєстрову `SD 1.3.0` від Arduino/SparkFun, писану під AVR.
Вона лежить у `libdeps`, а той має вищий пріоритет за бібліотеки фреймворку —
тобто **заступає вбудовану**. Падає в `Sd2PinMap.h` на «Architecture or board
not supported».

`lib_ignore = SD` тут не рятує: під це ім'я підпадає і вбудована, після чого
`SD.h` не знаходиться взагалі. Тому каталог прибирається фізично перед
збіркою — [`scripts/drop_stray_libs.py`](scripts/drop_stray_libs.py), там же
й пояснення. Скрипт перевіряє наявність `Sd2PinMap.h`, щоб не зачепити
випадково щось інше.

**Симптом → причина** для цієї пари:

| Що в логу | Що сталося |
|---|---|
| `Sd2PinMap.h ... Architecture or board not supported` | реєстрова SD заступила вбудовану |
| `SD.h: No such file or directory` | наслідок `lib_ignore = SD`, прибрало обидві |
| `ff.h: No such file or directory` | ядро Arduino 3.x, потрібне 2.x |
| у дереві залежностей `SPI @ 3.3.11` замість `2.0.0` | платформа поїхала на іншу мажорну версію |

## Практика роботи з платою

**Не прошивати, поки пишеться тест.** Перезавантаження губить буфер логера
(до 32 записів) і рядок в `INDEX.TXT`. Спитати, перш ніж заливати.

**Стан читати по HTTP**, `/api/status` і `/api/settings` — плата при цьому не
смикається. Serial-скрипти, що смикають RTS/DTR, **перезавантажують ESP32**.

**Порт CP2102 відкривається лише одним процесом.** У користувача CLion може
тримати `pio device monitor`, і тоді upload падає з `Could not open port,
busy`.

**Веб-сервер однопотоковий.** Поки він віддає великий CSV, на `/api/status`
не відповість — паралельно опитувати не вийде, читати через serial.

Калібрування: `/settings` у браузері або консоль. Порядок — нуль при
розірваному колі, потім робочий струм. Точки на десятках міліампер дають
масштаб, який не екстраполюється: перевірено, фіт на 73 мА завищував на 1%
при 0.86 А.

## Що лишилось незробленим

**§36 WebSocket** — зараз опитування `/api/status` кожні 250 мс.
**§53 температура** — AIN3 зарезервований, але цикл уже 28.7 мс у гіршому
випадку, третя конверсія не влізе без переходу на 250 SPS.
**§73 state machine** — сценарій тесту §29, профілі як робоча сутність,
автоматичне циклювання §68.
**§13 захист входів** — це паяння: резистори 1 кΩ у кожен вхід і BAT54S.
**§9 справжній 4-контактний Kelvin-шунт** замість припаяних sense-дротів.

## Чого цей документ не знає

Проєкт вівся у **двох сесіях чату**. Цей текст написаний із контексту однієї
з них — тієї, що робила вимірювальне ядро, веб, логер і всі заміри нижче.
Друга сесія зробила `git init` і перший коміт; її переписка мені недоступна,
тож якщо в ній були рішення, не відображені в коді й у
`docs/measurement_core.md`, вони сюди не потрапили.
