# Measurement Core

ТЗ проєкту — [`TZ.md`](TZ.md); посилання «§NN» нижче ведуть
у нього. Правила, спростовані гіпотези й хроніка помилок — у
[`AGENTS.md`](../AGENTS.md).

Дві прошивки, одне й те саме ядро:

```bash
pio run -e measure -t upload   # етап 1 (§75): ядро + консоль, без периферії
pio run -e tester  -t upload   # етап 2: те саме ядро + TFT 160×128
pio test -e native             # тести інтегратора на хості
```

`measure` існує не як чернетка, а як контрольна точка. Модулі `measurement/`
в обох середовищах ідентичні, тому будь-яка різниця в показаннях чи в
`cycle_max_us` між `measure` і `tester` — це внесок дисплея, і видно її ще до
появи SD та Wi-Fi. Це і є щоденна форма перевірки §70.

Прошивки дисплея (`-e esp32doit-devkit-v1`, `-e diag`) не зачеплені:
`build_src_filter` розводить середовища по різних наборах файлів.

## Що де

| Файл | ТЗ |
|---|---|
| `include/measurement/types.h` | §19 `Measurement`, §58 `Fault` |
| `measurement/ads1115.{h,cpp}` | §5 драйвер ADC |
| `measurement/autorange.{h,cpp}` | §14–§16 auto-range з гістерезисом |
| `measurement/calibration.{h,cpp}` | §54 двоточкове калібрування, §49 NVS |
| `measurement/integration.{h,cpp}` | §18, §21, §22 трапеції по реальному Δt |
| `measurement/safety.{h,cpp}` | §27, §32 |
| `measurement/core.{h,cpp}` | §3, §17, §24, §25, §26, §71 задача та публікація |
| `ui/console.{h,cpp}` | §54 калібрування, §69 приймальні перевірки з Serial |
| `ui/tft_display.{h,cpp}` | §33, §34, §62 Display Task: LIVE / TEST / DIAG |
| `src/main_measure.cpp` | етап 1: ядро + консоль |
| `src/main_tester.cpp` | етап 2: ядро + консоль + TFT |
| `test/test_integrator/` | §69 перевірка інтегрування без плати |

## Розводка етапу 1

```
ADS1115 VDD -> 3V3        SDA -> GPIO21       ADDR -> GND  (0x48)
ADS1115 GND -> GND        SCL -> GPIO22
AIN0 / AIN1 -> SENSE+ / SENSE- шунта 10 mΩ (Kelvin, low-side)
AIN2        -> середня точка дільника 90k / 10k
AIN3        -> резерв
```

21 і 22 у README вже лишені вільними під дефолтний I²C, тому `Wire.begin()`
нічого не відбирає в дисплея чи картки. Забороненої зони ADC2 (Wi-Fi) тут немає
взагалі — АЦП зовнішній.

## Рішення, які відрізняються від тексту ТЗ

### Верхній діапазон PGA — ±4.096 В, а не ±6.144

ТЗ §14 віддає ділянку 18.4–30 В під «GAIN 2/3», тобто ±6.144 В. ADS1115
живиться від 3.3 В і фізично не бачить входу вище живлення, тож верхня половина
цієї шкали недосяжна. При дільнику 10 тридцять вольт дають 3.0 В на AIN2 —
це 73% шкали ±4.096 В, із запасом. Перехід на ±4.096 дає в 1.5 раза кращу
роздільність там, де вона найпотрібніша: 1.25 мВ на відлік замість 1.87 мВ.

### Пороги рахуються, а не вписуються

`VoltageAutoRange::setDividerRatio()` будує таблицю як 90% шкали вгору і 80%
шкали нижчого діапазону вниз. Для дільника 10.0 виходить рівно таблиця §14 —
2.30 / 4.61 / 9.22 / 18.43 В вгору — а мертва зона між 80% і 90% гасить дребезг
§15. Головне: при зміні дільника (інші резистори, інший діапазон) пороги
переїжджають самі, і §14 не треба переписувати вручну.

### Свій драйвер ADS1115 замість Adafruit_ADS1X15

У бібліотеці запуск конверсії та її читання злиті в один блокуючий виклик із
фіксованою затримкою. §16 вимагає протилежного: після зміни PGA стара конверсія
має бути явно викинута, а нова — дочекана. Тут `startSingle()` і `readRaw()`
розділені, а очікування віддає процесор планувальнику, а не крутить `delay()`.

### Накопичувачі Ah/Wh — double

Це знайшов тест `test_constant_current_one_hour`, а не рев'ю. На `float` сума
115 200 приростів по 8.7 мкAh (година при 32 SPS) дає **систематичний зсув
+0.11%**: коли `ah_` доростає до одиниці, приріст опиняється біля межі
роздільності `float`, і похибки округлення перестають взаємно гаситись. 0.11%
з'їдає половину бюджету точності струму з §55 — і то ще до врахування шунта,
шуму й дрейфу. Програмний `double` раз на цикл коштує одиниці мікросекунд.

### Safety всередині вимірювального циклу

§25 малює Safety окремою задачею. Тут перевірка коштує кілька порівнянь і
викликається в кінці `sampleOnce()` до публікації record. Винесення її в окрему
задачу дало б протилежний §27 ефект: аварія чекала б планувальника, а споживач
міг би побачити record без вердикту. Пріоритет над UI забезпечений місцем
виклику, а не номером пріоритету.

## Числа, які варто мати перед очима

Роздільність (16 біт зі знаком, LSB = шкала / 32768):

| Канал | Діапазон | LSB на вході ADC | LSB у величині |
|---|---|---|---|
| Струм, 10 mΩ | ±0.256 В | 7.81 мкВ | **0.78 мА** |
| Напруга, 4.2 В | ±0.512 В | 15.6 мкВ | 0.156 мВ |
| Напруга, 12.6 В | ±2.048 В | 62.5 мкВ | 0.625 мВ |
| Напруга, 30 В | ±4.096 В | 125 мкВ | 1.25 мВ |

Ціль §55 для 4.2 В — ±4–5 мВ, тобто близько 30 відліків. Запас великий,
похибку визначатимуть дільник і шум, а не роздільність.

**Шунт використовує 20% шкали ADC.** 5 А на 10 mΩ — це 50 мВ із доступних
256 мВ, тобто 6400 відліків з 32768. Роздільність 0.78 мА для §56 достатня
(0.016% від 5 А), але для нижнього кінця діапазону — 1–10 мА, тобто 1–13
відліків — цього мало, і §56 сам це визнає окремою задачею. Важіль тут один:
або більший шунт (40 mΩ дали б 200 мВ при 5 А ціною 1 Вт розсіювання), або
підсилювач перед AIN0/AIN1. Рішення залежить від того, чи потрібна робота
нижче 100 мА; поки лишено 10 mΩ за ТЗ §7.

**Низька сторона при заряді.** Шунт стоїть у GND-лінії (§11), і при зарядному
струмі SENSE+ опиняється приблизно на 50 мВ **нижче** GND. Це в межах абсолютних
допусків ADS1115 (не нижче GND − 0.3 В), тож вимірювання коректне, але запас
складає лише 6 крат, і будь-яке зміщення землі його з'їдає. Перед розведенням
PCB (§78) це варто перевірити з реальним зарядним струмом.

## Display Task

Дисплей — TFT 1.8" 160×128 на ST7789 (модуль KMR-1.8), той самий, що вже
розібраний у [README](../README.md) з усіма трьома поправками за бібліотекою.
Задача пріоритету 2 на ядрі 1, читає `latest()`, `diagnostics()`, `stats()` —
і більше нічого.

Три сторінки (§34): **LIVE** з кривою V(t), **TEST** з підсумком §57, **DIAG**
з метриками §69/§70. Перемикання — кнопка на GPIO27 або команда `page` у
консолі. Задача крутиться на 40 мс, а перемальовується раз на 300 мс: на 3 Гц
половина натискань просто не потрапляла б у вікно опитування.

Графік — кільцевий буфер на 160 колонок із розгорткою «як в осцилографа».
Нова колонка малюється на місці найстарішої, дві попереду стираються й дають
видимий курсор. Горизонтальний скрол на ST7789 довелось би робити повним
перемальовуванням області (14 KB, ~7 мс шини), розгортка коштує дві колонки.

Два наслідки того, що дисплей на SPI, а не на I²C (§33.1):

* **шина спільна з microSD.** Мьютекс `spi_bus` створюється вже зараз, хоча
  на шині поки лише дисплей — SD Logger має отримати готову точку
  синхронізації, а не привід переписувати Display Task. Мьютекс береться на
  кадр і віддається між кадрами; не дочекавшись за 100 мс, задача пропускає
  кадр і йде далі (§64);
* **повний кадр коштує ~20 мс шини** (160×128×2 байти на 16 МГц). Тому
  `fillScreen()` викликається рівно один раз за життя прошивки, а в циклі
  перемальовуються лише поля, чий текст або колір змінився. Рядки мають
  сталу ширину, тому непрозорий фон стирає попереднє значення сам — окремо
  чистити прямокутник не треба.

Measurement Core про дисплей не знає: ADS1115 на I²C, шини SPI ядро не
торкається взагалі.

## Режим симуляції

`CoreConfig::simulate` змушує ядро генерувати правдоподібний розряд Li-ion 1S
замість опитування I²C. Потрібен рівно для одного: піднімати UI, поки АЦП ще
не припаяний. `-e tester` вмикає його сам, якщо ADS1115 не відповів на пробний
I²C-запит, і заодно стискає вікно графіка до тривалості симуляції.

Синтетичні дані позначені `Diagnostics::simulated`, і кожен споживач
зобов'язаний це показати — мітка `SIM` пурпуровим на LIVE і DIAG, попередження
в консолі. Мовчазна симуляція гірша за відсутність даних: вона робить
непрацюючий канал схожим на працюючий.

## SD Logger

`storage/sd_logger.{h,cpp}`, §41–§48. Задача пріоритету 1 — нижча за дисплей
(2) і за ядро (10), тобто картка не має жодного шансу зачепити вимірювання.

Дорога даних рівно така, як у §42: ядро кладе record у чергу неблокуюче,
логер забирає, накопичує в RAM і скидає блоком.

- **Проріджування робить ядро, а не логер.** `CoreConfig::sink_interval_us`
  за замовчуванням 1 с (§43). Якби ядро штовхало всі 32 SPS, черга на 64
  record переповнювалась би за дві секунди, і лічильник `dropped` показував
  би заплановане проріджування замість справжніх втрат — а §70 вимагає, щоб
  реєструвались саме справжні;
- **буфер 32 записи**, скидання при заповненні, при зупинці тесту або якщо
  найстаріший запис чекає довше за 30 с. Перша версія зливала буфер щоразу,
  коли черга замовкала на 500 мс — при 1 записі на секунду це відкривало файл
  щосекунди і зводило блочний запис §48 нанівець;
- **шина береться під той самий мьютекс, що й дисплей** (§33.1), монтування
  строго після `display.begin()`;
- **пробудження картки** `CMD0` + `CMD8` узяте з `main.cpp` — без нього стара
  SDSC віддає `R1 = 0x05` і `f_mount` падає з error 3 (README);
- **відсутня картка не є аварією** (§65): logging просто вимкнене, індикатор
  на екрані сірий, ядро працює.

Номер тесту живе в NVS і переживає перезавантаження (§49).

### Заміряно

Картка 122 МБ, прошивка `tester`, 2026-09-05. Тест на 40 секунд:

```
лог: зупинено  тест #1  записів 40  помилок запису 0
  TEST_0001.BIN        1280 Б
  INDEX.TXT              45 Б
```

1280 = 40 × 32, тобто і розмір record §44, і темп 1 запис/с підтверджені.

## Веб-інтерфейс

`ui/web_ui.{h,cpp}` + сторінки у флеші `ui/web_pages.h`, §35–§39 і §46.
Задача пріоритету 3 на **ядрі 0** — там, де живуть Wi-Fi і lwIP, і подалі від
вимірювального ядра на ядрі 1.

| Адреса | Що |
|---|---|
| `/` | дзеркало панелі: V, I, P, Ah, Wh, час, стан + живий графік V та I |
| `/tests` | перелік файлів на картці з кількістю записів (§38) |
| `/test?id=N` | графік усього тесту й таблиця всіх записів (§38) |
| `/csv?id=N` | CSV-експорт із бінарного лога (§46) |
| `/api/status` | JSON останнього готового Measurement (§37) |

Рішення, які варто знати:

- **Нічого не тягнеться з інтернету.** У режимі точки доступу браузер до мережі
  доступу не має взагалі, тож CSS, JS і графік лежать у флеші пристрою.
  Графік намальований на canvas вручну, без бібліотек;
- **кольори ті самі, що на панелі** — напруга синя, струм зелений, дві шкали
  по краях. Одна мова кольору на екрані й у браузері (§34.4);
- **HTTP-обробник нічого не запускає.** `/api/status` лише читає останній
  готовий record, як і вимагає §36–§37;
- **картка читається порціями по 64 record** (2 КБ) із захопленням мьютекса
  шини на кожну порцію. Тримати шину весь час передачі означало б підвісити
  дисплей на час завантаження великого лога;
- **графік має курсор і вікно часу.** Наведення показує час, V та I у
  найближчій точці (працює і на дотик). Селектор вікна — 30 с … 15 хв або
  все — потрібен не для зручності, а щоб шкала трималась біля поточних
  значень: один старий викид (пусковий струм мотора) інакше стискає всю
  решту в кілька пікселів. Мінімальний розмах шкали 20 мВ і 10 мА — нижче
  графік почав би розтягувати власний шум приладу на всю висоту;
- **кнопка запису** ставить команду в чергу, а застосовує її `pump()` з
  loopTask (§39): ні зависла мережа, ні шторм запитів не можуть ні запустити
  тест, ні зупинити його. `/api/start`, `/api/stop`, `/api/reset`, усі POST;
- **живі дані поки що опитуванням** `/api/status` кожні 250 мс, а не через
  WebSocket. §36 вимагає WebSocket, і це наступний крок; опитування §37-го
  ендпойнта — сумісний із ТЗ проміжний варіант, який не тягне залежностей;
- **пароль Wi-Fi у коді відсутній.** Мережа зберігається в NVS командою
  консолі `wifi <ssid> <pass>` (§49). Без збереженої мережі пристрій піднімає
  власну точку доступу `BatteryTester`, тобто працює з коробки.

### Заміряно

Плата на домашній мережі, `http://192.168.1.27/`. `/tests` показав обидва
тести, `/csv?id=1` віддав 41 рядок (заголовок + 40 записів), `/test?id=1`
намалював криву й таблицю. Тест #2 на 89 записів дав файл 2848 Б = 89 × 32.

## Відсоток заряду (§59) і чому він за напругою

`system/battery_profile.{h,cpp}`. Профіль тримає хімію, кількість банок,
ємність, cutoff, межі струму й температури; живе в NVS. Команда `prof`.

Межі на елемент:

| | Li-ion | LiFePO4 |
|---|---|---|
| повний заряд | 4.20 В | 3.65 В |
| номінал | 3.70 В | 3.20 В |
| робочий cutoff | 3.00 В | 2.50 В |
| абсолютний мінімум | 2.50 В | 2.00 В |

Нижче 2.5 В у літію починається розчинення міді з анодного колектора —
елемент псується необоротно, і заряджати його після цього небезпечно. Тому
3.00 В як cutoff це не обережність, а запас на розкид і на просідання під
струмом.

Відсоток рахується **завжди за напругою**, за узагальненою кривою OCV із
лінійною інтерполяцією. Це рішення користувача, і в нього є сильна сторона:
оцінка не залежить ні від заданої ємності, ні від того, чи бачив пристрій
батарею в спокої.

Ціна, про яку треба знати:

- **крива літію майже плоска.** Між 3.9 і 3.6 В лежить близько 60% ємності
  в смузі 300 мВ: похибка 30 мВ дає 6% заряду. У LiFePO4 у 60 мВ вміщається
  80% ємності — там відсоток за напругою практично не існує, і таблиця в коді
  лежить радше як демонстрація цього факту;
- **під навантаженням напруга занижена на I·R_вн**, тому відсоток показує
  менше, ніж є. При 67 мА це дрібниця, при амперах буде помітно;
- **напруга спокою встоюється хвилин десять** після зняття струму.

Альтернатива — кулонометрія від Ah, вона точна, але потребує заданої ємності
й відомої стартової точки. Код для неї лишився в історії; якірне значення
`soc_rest` досі знімається у справжньому спокої, бо §57 просить зафіксувати,
з якого відсотка починався тест.

## Cutoff — позначка, а не команда (§31 переосмислено)

Розряд рве спеціалізована плата заряду/захисту (TP4056 + DW01A), тому
керування навантаженням із §30 і розмикання за напругою з §31 приладу не
потрібні: він міряє й записує, а коло рве захист.

Але **порог захисту і робочий cutoff — різні речі**, і це не дрібниця:

| | напруга | що це |
|---|---|---|
| робочий cutoff | 3.00 В | до нього дають ємність у паспортах елементів |
| порог DW01A | ~2.40 В | де плата захисту рве коло |
| абсолютний мінімум | 2.50 В | нижче літій псується необоротно |

Ємність, зміряна до 2.4 В, завжди більша за паспортну, і порівнювати їх не
можна. Тому cutoff лишився в приладі, але **нічого не зупиняє**: `TestStats`
фіксує `ah_cutoff` / `wh_cutoff` / `s_cutoff` на першому перетині 3.00 В і
більше їх не рухає. З одного тесту виходять обидва числа — ємність до 3.00 В
для порівняння з паспортом і повна до відрізання захистом.

**Порог аварії перенесено з cutoff на абсолютний мінімум.** Раніше 3.00 В
піднімало залипаючу `UNDERVOLTAGE`, і при розряді нижче екран показував
`FAULT` посеред штатного тесту. Тепер аварія на 2.50 В на елемент: до цього
рівня захист зобов'язаний був відрізати, а якщо не відрізав — це справді
несправність.

Ємність до cutoff видно на сторінці TEST замість температури (датчика немає),
у знімку консолі та в `/api/status` полями `ahCutoff` / `whCutoff`.

## Від'єднана батарея — окрема аварія, і чому це не дрібниця

Знайдено на реальному тесті 2026-09-07. Батарею від'єднали посеред розряду:

```
  46.0 с   3.6220 В   +0.0640 А
  47.1 с   2.7238 В   +0.0089 А
  48.1 с   0.3506 В   +0.0005 А
  49.1 с  -0.0029 В   +0.0003 А     <- сім секунд
  54.2 с   1.9435 В   +0.0100 А
```

Прилад підняв `UNDERVOLTAGE` — формально правильно, змістовно ні. І гірше:
**позначка cutoff залипла на 0.8 мАг**, бо напруга справді перетнула 3.00 В —
по дорозі в нуль. Число «ємність до cutoff» для того тесту стало сміттям.

Три виправлення:

- **`Fault::NO_BATTERY`** — розширення переліку §58. Нуль вольт при нулі
  струму це однозначно від'єднаний елемент, і перевіряється воно **до**
  недорозряду. Недорозряд і відсутність батареї лікуються по-різному, тому
  й називатись мусять по-різному;
- **окрема витримка для напруги, 32 відліки замість 3.** Напруга — величина
  повільна, і 94 мс для неї замало: пусковий струм мотора чи дребезг контакту
  дають короткий провал, який не є недорозрядом. Секунда — розумна межа;
- **позначка cutoff вимагає двох умов**: напруга нижче порога **і струм тече**
  (без струму це обрив, а не розряд), причому секунду поспіль. Обрив більше
  не читається як досягнення cutoff.

Побічно ця ж подія об'яснила ще одне спостереження: `змін діапазону 14` при
звичайних 2. Провал напруги в нуль і повернення проводять auto-range вниз і
назад — по дві зміни на кожен обрив.

## Автозавершення тесту: чому нульового струму недостатньо

§29 вимагає, щоб тест завершувався сам. Але «струм зник» — не критерій:
нульовий струм означає ще щонайменше три різні речі, і дві з них не є
завершенням.

Тому умова **парна**: струм зник І напруга каже, що саме сталося.

| Напруга при нульовому струмі | Що це | Дія |
|---|---|---|
| в межах 0.1 В/елемент від повної | заряд термінувався | стоп, `CHARGE_COMPLETE` |
| нижче cutoff + 0.15 В/елемент | захист відрізав розряд | стоп, `DISCHARGE_END` |
| **посередині діапазону** | **обрив навантаження** | попередження, тест іде |

Третій рядок — головний. Без нього автозупинка вбивала б багатогодинний
розряд від секундного дребезгу контакту, і саме тому вона не «якщо струм
нуль», а «якщо струм нуль і батарея при цьому повна або порожня».

Два запобіжники понад це:

- **порог «струму немає» відносний** — 2% від піку цього тесту, але не менше
  5 мА. Абсолютний не годиться: у тесті на 60 мА і в тесті на 5 А «майже
  нуль» це різні величини;
- **витримка хвилина.** Пауза в роботі мотора чи короткий провал зарядника
  не завершують тест.

Причина зупинки йде в `INDEX.TXT` (§58). Вимикається командою `autostop off`.

Приклад, з якого це виросло: тест #20 після термінації заряду писав нулі
понад п'ять хвилин, бо завершувати його було нічим.

## Збереження стану (§50) і recovery (§51)

`system/test_state.{h,cpp}`. Стан пише **loopTask, а не ядро**: запис у NVS
блокує на кілька мілісекунд, що для §71 неприйнятно всередині вимірювального
циклу. Ядро віддає готові числа через `latest()` і `stats()`.

Запис має magic, версію і CRC-32. Перевірка потрібна не від злого умислу, а
від обірваного запису: якщо живлення зникло під час flash-операції, NVS може
лишити частково оновлений блоб — а саме в цьому сценарії recovery і має
спрацювати.

Збереження: раз на 30 секунд під час тесту, плюс обов'язково при STOP і при
аварії (§50).

### Заміряно

Перевірено аварійним рестартом посеред тесту:

```
перед рестартом:   0.00074 Ah, ~40 с
збережено було:    0.00054 Ah,  30 с
після рестарту:    !!! ПЕРЕРВАНИЙ ТЕСТ #9: 0.00054 Ah, 0.00197 Wh, 30 с
після `resume`:    0.00054 Ah, 30.0 с, стан PAUSED
```

Втрачені десять секунд — це рівно гранулярність, яку задає §50. Хочеш менше —
зменшуй `kSaveIntervalMs`, ціною зносу flash.

І головне: після `resume` тест **не продовжується сам**, лишається на паузі.
§51 вимагає цього прямо — відновити метадані, повідомити користувача, але не
запускати без перевірки безпеки. `abort` закидає стан і обнуляє лічильники.

## §69 закрито: перший справжній тест ємності

TEST_0018, 2026-09-08. Li-ion 1S із паспортом 500 мАг, розряд моторами,
логування 1 запис/с. 48 475 записів, файл 1.55 МБ, CSV 2.87 МБ.

| | |
|---|---|
| **ємність до 3.00 В** | **436.6 мАг = 87% від паспорта** |
| повна до відрізання захистом (2.51 В) | 441.2 мАг |
| енергія | 1666 мВтг |
| тривалість розряду | 6.86 год |
| середній струм | 64.3 мА |

Крива класична: 4.059 → 3.895 (1.5 год) → 3.785 (3 год) → 3.748 (4.5 год) →
3.669 (6 год) → коліно → 2.51 і відрізання платою захисту.

87% від паспорта для вживаного елемента — нормальний результат. Точність числа
обмежена не інтегруванням, а калібруванням струму: воно провізорне, зняте на
73 мА.

### Інтегрування підтверджене незалежно

На момент відрізання захисту:

```
середній струм 64.30 мА × 6.862 год = 441.2 мАг
інтегратор дав                        441.2 мАг
```

Збіг до останньої цифри. Це і є перевірка §69 «провести тест з reference
load/current і перевірити інтегрування» — двома незалежними шляхами з тих
самих даних.

### Дві знахідки з цього ж лога

**Після аварії тест не зупинявся.** Захист відрізав розряд на 6.86 годині, а
прилад ще 6.9 години інтегрував залишковий струм 0.7 мА і намотав **4.8 мАг
з нічого** — саме тому фінальні 446.2 більші за 441.2. §27 вимагає при аварії
`STOP TEST`, а виконувались лише `MARK FAULT` і `SAVE STATE`. Виправлено:
зупинку робить loopTask, бо станом тесту володіє він, а не ядро (§73).

**Від'ємне показання після відрізання не є небезпечним.** Після розриву кола
AIN2 сповз до −0.32 В і заклинився на захисному діоді. Показання при цьому
сміття, але струм через діод обмежений вихідним опором дільника 13 кΩ і
складає **25 мкА** — для ESD-діода ніщо. Небезпечні тут лише sense-лінії
шунта, де опір майже нульовий; для входу за дільником тривога була зайвою.

## Внутрішній опір із пульсацій навантаження (§68)

Заміряти R можна двома способами, і прилад робить обидва.

**Стрибок зі спокою** — найточніший, але трапляється раз на тест: запам'ятали
напругу без струму, дочекались навантаження, R = ΔV / I.

**Безперервний, із власних пульсацій навантаження** — R = −dV/dI між сусідніми
відліками. Різниця скорочує повільний дрейф напруги від самого розряду, тому
працює посеред тесту, без жодного окремого режиму.

Джерело пар дає саме навантаження. У випадку, на якому це перевірялось, ним
був годинник на ESP32-C3: кожен сплеск Wi-Fi — стрибок струму на десятки
міліампер, і таких стрибків десятки за хвилину.

### Чому медіана, а не регресія

Перша спроба була лінійною регресією V по I за 75 секунд: вийшло R = 0.294 Ом
при кореляції лише **−0.25**. Причина — за ці 75 секунд напруга ще й падає від
самого розряду, і цей тренд дає дисперсію, не пов'язану зі струмом. Він і
забив корисний сигнал.

Диференціювання прибрало тренд повністю:

| Поріг \|dI\| | Придатних пар | Медіана R |
|---|---|---|
| 3 мА | 55 | 0.377 Ом |
| 5 мА | 42 | **0.356 Ом** |
| 10 мА | 17 | 0.360 Ом |
| стрибок зі спокою | — | 0.350 Ом |

Збіг у межах 3% з незалежним заміром. Медіана, а не середнє: міжквартильний
розмах окремих пар 0.27..0.50 при істинних 0.35, тобто одна промашка зіпсувала
б середнє, а медіану ні. Кільце на 31 значення, результат від сьомого.

## Старт тесту обнуляє лічильники

Логер відкриває новий файл на кожному старті, а інтегратор раніше продовжував
рахувати — і колонка `Ah` у новому файлі починалась не з нуля. У `TEST_0022`
так з'явилися успадковані 20.6 мАг від `TEST_0021`: файл і тест розійшлися.

Тепер старт обнуляє лічильники. Виняток один: після `resume` наступний старт
продовжує відновлений тест, а не починає новий (§51).

## Аудит файлів, 2026-09-08

Перевірено всі 33 файли проєкту: чи є мертвий код, дублювання, файли не на
своєму місці. Знайдено п'ять речей, усі виправлені.

**`AnalogMeter` переїхав у `lib/`.** Це порт прикладу Bodmer'а, потрібний лише
прошивці дисплея. Тепер він приватна бібліотека, і PlatformIO збирає його
**тільки для того середовища, яке включає його заголовок** — перевірено по
дереву залежностей: у `tester`, `measure` і `diag` його немає. Раніше він
тримався в `src/` і від інших прошивок його відгороджував лише
`build_src_filter`, тобто одна помилка в конфігу.

**`averageUncal` існував у двох копіях** — по одній у `console.cpp` і
`web_ui.cpp`, майже слово в слово. Замінено на спільну
`meas::averageUncalibrated()`: вона читає ядро, тож живе поруч із ним.

**Прапорець `soc_coulomb` став мертвим** після переходу на «відсоток завжди за
напругою»: він скрізь передавався зі значенням `false`. Прибрано з обох UI,
з `/api/status` і з main. Кулонометрію, якщо знадобиться, доведеться повернути
разом із гілкою розрахунку, а не самим прапорцем.

**`TestStats::v_max` писався, зберігався в NVS і ніде не показувався.** Тепер
він на сторінці TEST замість `V now`: поточну напругу видно на LIVE, а
максимальна за тест — унікальна інформація, і для заряду це головне питання
(чи дійшов до 4.20).

**П'ять мертвих геттерів** — `page()`, `simulating()`, `address()`,
`overridden()`, `limits()`. Усі inline, розміру не займали, але були API, який
ніхто не викликає. Прибрані.

Після чистки: 143 оголошення, **мертвих нуль**.

Не прибрано свідомо: `setUnits()` у `AnalogMeter` — це API портованої
бібліотеки, і повнота її інтерфейсу коштує нуль байтів.

## Що ще не зроблено

WebSocket (§36) — зараз опитування. Сторінка `/settings` і калібрування через
веб (§38). **State machine (§73)** — ключовий незакритий вузол: без неї немає
ні сценарію тесту §29, ні виконання cutoff §31, ні повного результату §57.
Температура (§53), захист входів §13 (це залізо), справжній 4-контактний
Kelvin-шунт (§9). Калібрування струму на робочому струмі — зняте на 73 мА і
досі провізорне.

Електронне навантаження (§30) і розмикання за cutoff (§31) **знято зі
списку**: розряд контролює спеціалізована плата заряду/захисту, прилад лише
міряє й позначає cutoff у результаті.

В індекс §47 поки пишеться лише кількість записів і помилок — повний набір
полів результату §57 туди має лягти разом зі state machine.

Точки під них уже є: `MeasurementCore::setSink()` приймає чергу SD-логера й
ніколи не блокує ядро (втрачені record рахуються в `Diagnostics::dropped`, а не
ховаються — §70), `latest()` віддає знімок для TFT та `/api/status`,
`Diagnostics::cycle_max_us` — головна метрика stress-тесту §70.

Найближче вузьке місце — SD: картка сідає на ту саму шину, що й дисплей, і
має брати `spi_bus`, а її ініціалізація має йти строго після дисплея. Порядок
увімкнення та пробудження картки (CMD0 + CMD8) вже розібрані в
[README](../README.md).

## Перевірки, які ще не проводились

Усе нижче потребує заліза й еталонного приладу; код готовий, результатів немає.

- §69 напруга: 4.2 / 8.4 / 12.6 / 20 / 30 В, коректність перемикання діапазонів
  і відсутність осциляції на порогах;
- §69 струм: 0.1 / 0.5 / 1 / 2 / 5 А;
- §69 Ah проти еталонного навантаження;
- §56 шум і похибка нижче 100 мА;
- `cycle_max_us` у `measure` проти `tester`: дисплей не повинен його зрушити.

## Заміряно на платі

ADS1115 на 0x48, I²C 21/22, 400 кГц. Прошивка `tester`, 2026-09-04.

**Тривалість циклу: 18.5 мс, максимум 19.5 мс** проти розрахункових ~16 мс на
дві конверсії 128 SPS. Різниця — гранулярність очікування: `waitReady()` спить
цілу кількість мілісекунд, а тік планувальника один. При періоді 31.25 мс цикл
займає 59% — запас є, але не такий, щоб додавати третій канал (AIN3,
температура) без переходу на 250 SPS.

Це базове число для §70: коли з'являться SD і WebSocket, `cyc max` порівнюється
саме з 19.5 мс.

Auto-range на плаваючому AIN2 сів на верхній діапазон (індекс 4, ±4.096 В) —
вхід дрейфує до 2.83 В, тобто 28.3 В у перерахунку на батарею, що вище порогу
18.43 В. Поведінка правильна, змін діапазону за час спостереження — 0,
помилок ADC — 0.

## Зміна діапазону коштує третьої конверсії

Заміряно 2026-09-04. У сталому режимі цикл 18.5 мс, але щойно auto-range
перемикає PGA, `cyc max` стрибає до **28.7 мс** — це 92% від періоду 31.25 мс.

Причина прямо в §16: після зміни PGA стара конверсія недійсна, тому в такому
циклі їх не дві, а три. 3 × 9.5 мс і дає 28.7.

Поки що це вкладається, але запасу майже немає, і третій канал (AIN3 під
температуру) в такий цикл уже не влізе. Варіанти, коли впреться:

- 250 SPS замість 128: конверсія 4 мс замість 7.8, цикл зі зміною діапазону
  падає до ~16 мс. Ціна — вищий шум;
- період 40 мс (25 SPS): лишається в межах 16–32 SPS з §17 і дає запас 28%;
- точніше очікування в `waitReady()`: зараз кожна конверсія витрачає до 1 мс
  на гранулярність тіка планувальника, тобто ~3 мс на цикл із трьох конверсій.

## Калібрування на реальному елементі, 2026-09-07

Перший замір на живому Li-ion 1S: спільна земля, шунт у мінусовому проводі,
розряд ~20 мА. Константи в NVS:

| Параметр | Значення | Стан |
|---|---|---|
| `divider_k` | 7.744475 | одна точка, 4.12–4.18 В |
| `shunt_ohms` | **0.008056** | одна точка, 19.28 мА — **провізорно** |
| `i_gain` | −1.0 | полярність монтажу |
| `v_gain` / offsets | 1.0 / 0 | не калібровано |
| стеля | 24.01 В | обмежує живлення АЦП, не шкала PGA |

Досягнуто по напрузі: **−0.4 мВ при 4.12 В, тобто −0.009%** проти цілі §55
±0.1%. Розмах за п'ять секунд — 0.3 мВ.

### Полярність

Монтаж дав від'ємний струм при розряді, а конвенція приладу — «додатний
струм = розряд», бо головна цифра тут ємність і вона має рости в плюс.
Полярність живе **у знаку `i_gain`**, а не окремим полем: так вона
зберігається разом із рештою калібрування, і двоточкове калібрування §54
виставляє її тим самим механізмом. Команда `iflip`.

### Калібрування струму на робочому струмі, 2026-09-08

Нарешті зняте там, де треба: точка **0.859 А** у CC-фазі заряду, тобто 17%
шкали замість колишніх 1.5%. Друга точка — прямо виміряний нуль при
розірваному колі (`i_uncal = 0.00018 А`).

| | було | стало |
|---|---|---|
| `i_gain` | −1.000000 | **−0.987411** |
| `i_offset` | +0.000695 А | **+0.000178 А** |

До калібрування прилад завищував на **+1.06%** при 0.86 А — рівно та похибка
екстраполяції, про яку попереджав низькострумовий фіт. Після — узгодження в
межах півпроцента, а залишок є дрейфом самого струму, не підгонки: між фітом
і перевіркою TP4056 просів на 14 мА через теплове обмеження.

**Межа точності тепер зовнішня.** Мультиметр на діапазоні 10 А дає
±(1.5% + одиниці), тобто еталонні 0.859 А самі відомі з точністю ±13 мА.
Прилад узгоджений із ним краще, ніж еталон знає істину — точнішим за
еталон він стати не може, і подальші зусилля тут марні без кращого еталона.

### Чи треба враховувати шунт амперметра

Ні — для калібрування. Обидва прилади послідовно в одному колі й бачать той
самий струм; шунт амперметра змінює, яким цей струм є, але однаково для обох.

Так — для абсолютної величини: на мілліамперному діапазоні 25 Ω душать струм
з 0.8 А до 0.13 (заміряно). На 10 А шунт ~0.01 Ω і при 0.86 А з'їдає 8.6 мВ.

Трохи так — для напруги: падіння амперметра лежить у тому ж колі, що й наш
шунт, і входить у показання як заниження близько 0.2% при 4 В. Компенсація в
прошивці знає лише про власний шунт.

### Двоточкове калібрування струму, і чому мотор не еталон

Дві пари «еталон / напруга на шунті», зняті з реального навантаження
(два мотори): 19.28 мА при 155.3 мкВ і 73 мА при 604.2 мкВ. Розв'язок:

| | значення |
|---|---|
| ефективний опір шунта | 8.356 mΩ |
| зсув нуля | +0.695 мА |

Зсув таки є, і одноточкове калібрування при 19 мА його замаскувало, зробивши
шунт на 3.6% меншим за справжній. Це і є відповідь на питання нижче: похибка
складалась з обох частин, а не з однієї.

Коефіцієнти задаються командою `ical <gain> <offset>` — вона потрібна саме
тоді, коли дві точки §54 зняті в різні моменти й через `i1`/`i2` їх уже не
захопити.

**Але перевірити результат на моторах не вдалося.** Одразу після застосування
прилад показав 71.83 мА проти еталонних 73, і сказати, це похибка чи струм
зійшов, неможливо: мотор не тримає струм — він гуляє від тертя, температури,
розтікання змазки й просідання батареї.

Звідси методична вимога, якої в ТЗ немає: **калібрувати струм тільки на
стабільному навантаженні**, тобто на силовому резисторі, знімаючи обидва
показання одночасно. І на струмі, близькому до робочого: 73 мА — це 1.5% від
верхньої межі приладу, і екстраполювати з них на 5 А не можна.

### Чому 8.056 mΩ замість 10 — і чому це ще не відповідь

Одноточкове калібрування при 19.28 мА поклало **всю** похибку в опір шунта.
Це правильно лише якщо похибка пропорційна струму. Якщо ж у АЦП є зсув нуля
на 2–3 мА (а 3 LSB зсуву при gain 16 — типова величина для ADS1115), то на
робочому струмі ця константа збреше на +24%.

Розділити можна двома замірами, і доки вони не зроблені, `shunt_ohms` треба
вважати підгінним коефіцієнтом, а не опором:

1. розірвати коло і дати `iz` — покаже зсув при нулі;
2. точка 1–2 А проти еталона (§54), бажано ще й 5 А.

Дев'ятнадцять міліампер — це 2% від верхньої межі приладу, і один розряд АЦП
при цьому шунті становить 0.97 мА, тобто **роздільність у цій точці 5%**.
Саме про це §56.

### Стеля 24 В, а не 30

`divider_k` 7.74 означає, що 30 В покладуть на AIN2 напругу 3.88 В — вище
живлення АЦП. Реальна стеля 3.1 В × 7.74 = **24 В**. Для 1S–4S (16.8 В → 2.17 В)
запас нормальний, для заявлених у §2 тридцяти вольтів дільник треба міняти на
коефіцієнт від 10.7.

## Усереднення: заміряно, де воно перестає працювати

Ковзне середнє по V та I (§23), `CoreConfig::average`, команда консолі `avg`.
Фільтр стоїть до розрахунку потужності й до інтегратора: P = V·I з двох
незалежно шумних величин шумить сильніше за кожну з них окремо.

Замір на спаяній платі, джерело — шина 3V3 самої ESP32, 2026-09-05:

| Вікно | СКВ на AIN2 | Розмах | Виграш | Теорія √N |
|---|---|---|---|---|
| 1 | 150 мкВ | 410 мкВ | — | — |
| 4 | 111 мкВ | 360 мкВ | 1.4× | 2.0× |
| 8 | 32 мкВ | 170 мкВ | 4.7× | 2.8× |
| 16 | 19.5 мкВ | 70 мкВ | **7.7×** | 4.0× |
| 32 | 19.3 мкВ | 80 мкВ | 7.8× | 5.7× |

Два висновки, обидва не з підручника.

**На 8 і 16 виграш перевищує √N.** Так буває лише з небілим шумом: ковзне
середнє має нулі на частотах, кратних fs/N, і вікно 8 при 32 SPS ставить їх
на 4, 8, 12 Гц. Дисплей перемальовується кожні 300 мс, тобто 3.3 Гц. Схоже,
значна частина «шуму» була наведенням від власної периферії, а не шумом
перетворювача.

**Після 16 виграш зникає.** 19.5 проти 19.3 мкВ — вікно вдвічі ширше не дає
нічого. Отже залишок не усереднюється в принципі: це дрейф нижче смуги
фільтра, тобто повзе саме джерело. Тому 16 узято за замовчуванням — далі
збільшувати вікно означає платити затримкою за нуль.

Для порівняння: до паяння, на макеті, СКВ було 1.55 мВ. Паяння дало 18×,
усереднення ще 7.7×. Разом близько 140× від початкового стану.

## PGA не вносить різниці між діапазонами

Заміряно 2026-09-05, команда `pga` фіксує діапазон каналу напруги.

Побоювання було таке: вхідний опір ADS1115 залежить від обраного PGA, тож
дільник із помітним вихідним опором давав би різний коефіцієнт на різних
діапазонах — і одна пара gain/offset із §54 не працювала б для всіх.

**Не підтвердилось.** Дільник 100.3k / 13.85k (вихідний опір 12.2 кОм),
чергування з опорним діапазоном 1 по 5 пар, щоб скоротився дрейф джерела:

| діапазон | різниця до ±0.512 В | розкид між парами |
|---|---|---|
| ±1.024 В | −0.017% | 0.92% |
| ±2.048 В | +0.995% | 4.68% |
| ±4.096 В | −0.356% | 3.73% |

Різниці менші за розкид усередині серії, тобто це шум, а не систематика.
Одного набору калібрувальних констант вистачає на всі діапазони.

Перший, нечергований прохід давав монотонні −0.44 / −1.11 / −1.28% і виглядав
як переконлива систематика. Це був дрейф джерела за десять секунд заміру.
Мораль конкретна: **при перевірці auto-GAIN діапазони треба чергувати з
опорним, інакше дрейф читається як залежність від PGA.**

Заодно перевірено насичення: на ±0.256 В вхід 0.34 В дає raw 32767 і
прапорець `FLAG_V_SATURATED`. Обробка saturation працює.

## Джерело мусить бути стабільним, шина ESP32 не годиться

Опорні значення діапазону 1 у трьох блоках того ж заміру: 0.36718, 0.35270,
0.36400 В. Розмах 4% за десятки секунд.

Це не АЦП. Дільник живився від шини 3.03 В — тієї самої, що живить ESP32,
ADS1115 і TFT, причому дисплей смикає струм пачками по SPI кожні 300 мс, а
AMS1117 на девкіті має кепську перехідну характеристику.

Наслідок для §54: **калібрувати від шини плати не можна.** Потрібне джерело,
яке само по собі стабільніше за ціль ±0.1% — акумулятор або лабораторний блок.

У робочій схемі дільник живиться від батареї, тож цієї конкретної проблеми не
буде. Але вимога §13 на RC-фільтр лишається: вихідний опір 12 кОм і голий вхід
дають СКВ 1.55 мВ на AIN2, тобто 99 LSB на діапазоні ±0.512 В.

## Дільник §12 не має запасу до живлення

Знайдено на стенді 2026-09-04. Шина живлення ESP32 просіла до 3.0 В, і при
подачі цих же 3.0 В на AIN2 канал напруги читає 2.88 В із дрейфом ±25 мВ.
Причина — вхід стоїть на рівні VDD самого ADS1115: комутований конденсатор
там уже не лінійний, і показання впирається в живлення.

Резистор 150 Ω у цьому не винен: щоб на ньому впало 0.12 В, потрібно 0.8 мА,
а весь ADS1115 споживає близько 150 мкА.

Це не стендова дрібниця, а вимога до §12. Дільник 90k/10k дає K = 10, тобто
**30 В на вході кладуть рівно 3.0 В на AIN2** — на живлення. Верхня третина
робочого діапазону опиняється в зоні, де точність не гарантована.

| K | резистори | 30 В на AIN2 | від шини 3.0 В | шкала ±4.096 В | LSB на 30 В |
|---|---|---|---|---|---|
| 10 | 90k / 10k | 3.00 В | **100%** | 73% | 1.25 мВ |
| 13 | 120k / 10k | 2.31 В | 77% | 56% | 1.63 мВ |
| 16 | 150k / 10k | 1.88 В | 63% | 46% | 2.00 мВ |

Рекомендація — **K = 13 (120k/10k)**: запас до шини нормальний, а 1.63 мВ на
відлік проти цільових ±30 мВ при 30 В (§55, ±0.1%) лишає вісімнадцятикратний
запас. K = 16 теж робочий, якщо шина просідає ще нижче.

У прошивці це команда `div 13` без перезбирання: пороги auto-range рахуються
з `divider_k`, а не вписані константами.

## Перехресна завада мультиплексора

На неприпаяних входах канал струму читає то 0, то 41 відлік (0.032 А). Це не
шум — 41 відлік при ±0.256 В це 320 мкВ, на два порядки більше за шум ADS1115
на 128 SPS. Найімовірніша причина: конденсатор вибірки перемикається з AIN2,
де стоїть 2.83 В, на плаваючу пару AIN0/AIN1, і залишковому заряду нікуди
стікати — вхід високоомний.

Перевірка: закоротити AIN0 і AIN1 на GND. Якщо показання стане твердим нулем,
причина саме в цьому, і з припаяним шунтом (10 mΩ, тобто джерело з майже
нульовим опором) вона зникає сама.

Але з цього випливає вимога до §13: **RC-фільтр на вході напруги сам підвищує
вихідний опір джерела**. Послідовний резистор фільтра стоїть між дільником і
AIN2, і після нього конденсатор вибірки заряджається довше. Якщо взяти
резистор завеликим, та сама завада з'явиться вже на реальній схемі — тільки в
інший бік, з каналу струму в канал напруги. Перевіряти після монтажу
аналогової частини, разом із рештою пунктів §78.
